# 15 Best Practices for Communities Considering Data Centers

**Source:** [https://www.loudoun.gov/DocumentCenter/View/217610/15-Best-Practices-for-Communities-Considering-Data-Centers?bidId=](https://www.loudoun.gov/DocumentCenter/View/217610/15-Best-Practices-for-Communities-Considering-Data-Centers?bidId=)

**Resource type:** PDF (DocumentCenter)

---

  Download Vice Chair Mike Turner, Loudoun County, VA Board of Supervisors White Paper, “Loudoun
    County, Virginia: Data Center Capital of the World, ‘A Strategy for a Changing Paradigm,’ at
                                    www.Loudoun.gov/Ashburn.

   Six Critical Issues for Any Community Considering Data Centers (Descending Priority):

                 Noise, Power, Water, Emissions, Setback, Appearance
           15 Best Practices for Communities Considering Data Centers:
    o   Make sure your Land Use Plan addresses data center performance standards such as the ones
        listed below and make sure your Zoning Ordinance aligns with the Land Use Plan. Make sure both
        are current.
    o   Never allow data centers to build “by right” without governing body speciﬁc approval.
    o   Never sign a Non-Disclosure Agreement.

Noise
1. Conduct a pre- and post-construction noise study (dBA and dBC). dBA is audible noise; dBC
   measures speciﬁc frequencies and can measure tonal/narrow band low-frequency humming.
2. Pass a noise ordinance/zoning ordinance that limits noise to a maximum of 50 dBA (audible sound)
   perceived noise at the sending property line and reduces any dBC Tonal/Narrow band noise to
   background noise levels. (Option: Limit post-construction to a % of pre-construction noise).

Power
3. Require utilities to specify, in writing, the maximum power requested by the data center, how the
   utility plans to deliver power (routing, overhead, substations, etc.)(500 Kv = 2.1 Gw; 230 Kv = 750 Mw),
   and require Board approval to exceed the maximum.
4. Build data centers near existing power lines but no closer than 2x the ROW.
5. Require substations to be onsite or adjacent and included in the application. Never allow “by right”
   utility substation development or allow them as an “accessory use” to a data center.
6. For energy storage, use long duration storage systems (10 hours of storage minimum), not lithium-ion
   batteries which are not long duration systems.

Water
7. Require the data center and water utility to specify in writing how much water the data center will use
    annually.
8. Determine whether the data center will use air cooling, open loop water cooling or closed loop water
    cooling.
9. Determine whether the data center will use potable water or reclaimed water.
10. Determine how the data center will purify its wastewater and whether the local water treatment
    facility can adequately process the wastewater.

Emissions
11. Require Tier IV backup generators or Tier II generators with Selective Catalytic Conversion (SCR)
    attached. If using natural gas turbines, require SCR using ammonia as the catalyst.

Setback
12. If near residential now or in the future, require a 500’ setback; 1,000’ is ideal.

Appearance
13. Require natural screening, berms, fenestration (windows) on principal facades.

     Download Vice Chair Mike Turner, Loudoun County, VA Board of Supervisors White Paper, “Loudoun
       County, Virginia: Data Center Capital of the World, ‘A Strategy for a Changing Paradigm,’ at
                                       www.Loudoun.gov/Ashburn.


14. Limit building height, Floor Area Ratio (FAR) to ensure compatibility with surrounding structures.
15. Encourage microgrid design within the data center campus for future use (Microgrid: large power
    consumer, baseload power source, backup power source, long-duration storage, grid connection).
Data Center Pros:
1.    Very high tax revenue (depending upon your tax structure).
2.    Strong support for community initiatives.
3.    Very low impact on infrastructure (no kids in schools; no cars on roads).
4.    Good construction jobs when building.
Data Center Cons:
1. Visually unappealing (60-100’ high; concrete walls). This can be somewhat mitigated by setback,
   berms, greenery, fenestration (faux windows).
2. Noise, both dBA (normal hearing range) and dBC (tonal, narrow band noise; low frequency hum).
3. High power consumption and growing (rule of thumb: 150 Mw per every 1 mill. Sq. ft.).
4. Water consumption.
5. Light pollution.
6. Power transmission lines.
7. Power substations.




                                                                                        May 2026
